<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.9.37">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Erwan Guichard (DPS for RTE)">
<meta name="dcterms.date" content="2024-05-04">

<title>PSS2C</title>
<style>
/* Default styles provided by pandoc.
** See https://pandoc.org/MANUAL.html#variables-for-html for config info.
*/
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="../../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../../">
<link href="../../../../assets/img/Logo_colib.svg" rel="icon" type="image/svg+xml">
<script src="../../../../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../../../../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../../site_libs/quarto-html/quarto-syntax-highlighting-7f8f88aac4f3542376d5c11b86a4c14d.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../../site_libs/bootstrap/bootstrap-3f11c65e6d13c724f4767f474280662c.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script defer="" src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../../../../styles/main.css">
</head>

<body class="nav-sidebar floating nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../../../../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../../../../assets/img/Logo_colib.svg" alt="" class="navbar-logo light-content">
    <img src="../../../../assets/img/Logo_colib.svg" alt="" class="navbar-logo dark-content">
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../../../index.html"> 
<span class="menu-text">Overview</span></a>
  </li>  
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-about" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">About</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-about">    
        <li>
    <a class="dropdown-item" href="../../../../about/index.html">
 <span class="dropdown-text">About Colib</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../about/authorGuidelines.html">
 <span class="dropdown-text">Author Guidelines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../about/codeConduct.html">
 <span class="dropdown-text">Code of Conduct</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../about/notationAndConventions.html">
 <span class="dropdown-text">Notations and conventions</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../about/team.html">
 <span class="dropdown-text">Teams and community</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../about/terms.html">
 <span class="dropdown-text">Terms of Reference</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-models" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Models</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-models">    
        <li>
    <a class="dropdown-item" href="../../../../models/index.html">
 <span class="dropdown-text">All models</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/1-SynchronousMachines/index.html">
 <span class="dropdown-text">Synchronous Machines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/2-Loads/index.html">
 <span class="dropdown-text">Loads</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/3-CompensationAndFACTS/index.html">
 <span class="dropdown-text">Compensation and FACTS</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/4-HVDC/index.html">
 <span class="dropdown-text">HVDC</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/5-RenewablesAndStorage/index.html">
 <span class="dropdown-text">Renewables and Storage</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/6-NetworkComponents/index.html">
 <span class="dropdown-text">Network Components</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/7-Protection/index.html">
 <span class="dropdown-text">Protection</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../models/8-Others/index.html">
 <span class="dropdown-text">Others</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-test-cases" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Test Cases</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-test-cases">    
        <li>
    <a class="dropdown-item" href="../../../../testCases/index.html">
 <span class="dropdown-text">All test cases</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../testCases/GridFollowing_GridForming_DClink/index.html">
 <span class="dropdown-text">Grid Following - Grid Forming DC link</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../testCases/kundur_two_area_system/index.html">
 <span class="dropdown-text">Kundur two-area system</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../testCases/converterDrivenStability/index.html">
 <span class="dropdown-text">Converter Driven Stability</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../testCases/System_frequency_response_model_with_underfrequency_load_shedding_protection/index.html">
 <span class="dropdown-text">System Frequency Response Model with Underfrequency Load Shedding Protection</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-contribute" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Contribute</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-contribute">    
        <li>
    <a class="dropdown-item" href="../../../../contribute/howTo/index.html">
 <span class="dropdown-text">How to contribute</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../contribute/quartoBasics/index.html">
 <span class="dropdown-text">Quarto Basics</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../contribute/interactiveTutorial/index.html">
 <span class="dropdown-text">Interactive Tutorial</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../contribute/modelTemplate/index.html">
 <span class="dropdown-text">Model template</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../contribute/testSystemTemplate/index.html">
 <span class="dropdown-text">Test case template</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item">
    <a class="nav-link" href="../../../../contact/index.html"> 
<span class="menu-text">Contact</span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
    <a href="https://github.com/CRESYM/Colib_Quarto.github.io" title="" class="quarto-navigation-tool px-1" aria-label=""><i class="bi bi-github"></i></a>
</div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/index.html">Synchronous machines</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/index.html">Power System Stabilizers (PSS)</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS2C/index.html">PSS2C</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Models</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous machines</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth2 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/Generator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generator</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Generator/GENTPJ/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENTPF/GENTPJ Synchronous Machine with Saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Generator/SM1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous Machine Model (SM1)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Generator/GENSAL/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENROU/GENSAL Salient-pole/round-rotor synchronous machine without saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Generator/GENQEC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENQEC Synchronous Machine with Saturation</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Regulators (AVR) / Exciters (EX)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/DC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AcRotatingExciter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AcRotatingExciter (submodel)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC8C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC8C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEEX2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEX2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST9C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST9C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/SCRX/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCRX</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEX2A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEX2A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/BBSEX1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">BBSEX1</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Over/under Excitation Limiters</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL3C</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/Governor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Governors (GOV)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/GAST/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GAST</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/GovHydro4/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovHydro4</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/TGOV3/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV3</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/IEEEG2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG2 / GovSteam 2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/TGOV1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/GovSteamEU/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovSteamEU</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/IEEEG1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG1 / GovSteam 1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/GovCT2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovCT2 / GGOV2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/Governor/HYGOV/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HYGOV</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power System Stabilizers (PSS)</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth3 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS1A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS1A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS3C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS2C/index.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">PSS2C</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/2-Loads/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Loads</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/2-Loads/FDLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Frequency Dependent Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/2-Loads/ExpLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Exponential Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/2-Loads/ZIPLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ZIP Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/2-Loads/Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Motors</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/2-Loads/Motor/WECC_Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Induction motor model with rotor flux dynamics</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/2-Loads/Motor/SimpleMotor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Single-cage induction motor model</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/3-CompensationAndFACTS/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Compensation and FACTS</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-10" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/3-CompensationAndFACTS/Capacitors/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Capacitors</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/3-CompensationAndFACTS/StaticCompensator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Static Compensator model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/3-CompensationAndFACTS/STATCOM/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EMT STATCOM (Grid Following mode)</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-11" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/LCC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Line Commutated Converters (LCC)</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Source Converter (VSC)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-12" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-12" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid following converter (GFL)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-13" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-13" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/L2EP-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">L2EP generic RMS grid following voltage source converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/UPC-EMT-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UPC generic EMT Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Full-Phasor Grid Following Voltage Source Converter</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-14" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-14" class="collapse list-unstyled sidebar-section depth5 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorPQ1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-PQ1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorI1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorIo/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I0 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/VSC/GridFormingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid forming converter (GFM)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-15" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-15" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFormingConverter/EPRI-GFM-Converter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EPRI Grid Forming</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFormingConverter/UPC-RMS-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic Phasor Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/GridFormingConverter/UPC-EMT-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic EMT Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/4-HVDC/VSC/Point-to-Point-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Point-to-Point HVDC</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-16" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-16" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/Point-to-Point-HVDC/UPC-EMT-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UPC generic EMT Point-to-Point HVDC model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/4-HVDC/VSC/Point-to-Point-HVDC/RTE-RMS-Average-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">RTE Average phasor voltage source converter HVDC Model</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/5-RenewablesAndStorage/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Renewables and storage</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-17" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-17" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/5-RenewablesAndStorage/PV/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Photovoltaics</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/5-RenewablesAndStorage/Storage/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Storage</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-18" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-18" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/5-RenewablesAndStorage/Storage/Flywheel/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Flywheel model</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/5-RenewablesAndStorage/Wind/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Wind power</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-19" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-19" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/5-RenewablesAndStorage/Wind/iec_wt_type3/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEC Wind Turbine Type 3 (Doubly-Fed Induction Generator)</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/6-NetworkComponents/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Network Components</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-20" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-20" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/6-NetworkComponents/Bus/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Buses</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/6-NetworkComponents/Line/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Lines</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-21" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-21" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/6-NetworkComponents/Line/piLine/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Pi-equivalent Line Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/6-NetworkComponents/Line/cpLine/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Constant parameters Line Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/6-NetworkComponents/Line/FDLine/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Frequency Dependent Line Model</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/6-NetworkComponents/Transformers/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Transformers</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-22" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-22" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/6-NetworkComponents/Transformers/CantileverTransformer/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Cantilever Transformer Model</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/7-Protection/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Protection</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-23" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-23" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/7-Protection/MachineProtection/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Machine Protection</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/7-Protection/LineProtection/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Line Protection</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/7-Protection/SystemIntegrityProtectionSchemes/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">System integrity protection schemes</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/7-Protection/TransformerProtection/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Protection</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/7-Protection/LoadShedding/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Load Shedding</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-24" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-24" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/7-Protection/LoadShedding/UFLS/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Underfrequency load shedding scheme based on System frequency response model</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/8-Others/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Others</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-25" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-25" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/Events/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Events</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../models/8-Others/BasicControlBlocks/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Control block</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-26" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-26" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/integratorVariableLimits/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Integrator control block with (positive) time constant T and non-windup variable limits on output</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/switch/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Switch</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/limiter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Limiter control block with constant bounds</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/limiterVariableBounds/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Limiter control block with variable bounds</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/timer/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Timer control block</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/2limitedProportionalIntegralController/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Proportional integral (PI) controller with non-windup limit on the integral term and limit on the proportional term</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/integrator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Integrator control block with a positive time constant T</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/hysteresis/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Hysteresis control block</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/limitedIntegrator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Integrator control block with (positive) time constant T and non-windup limits on output</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/deadband/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Deadband control block</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/algebraicEquation/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Algebraic equation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/limitedProportionalIntegralController/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Proportional integral (PI) controller with non-windup limit on the integral term</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/absoluteValue/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Absolute value of input</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/proportionalIntegralController/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Proportional integral (PI) controller</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../models/8-Others/BasicControlBlocks/transferFunction/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Transfer function between an input and output one time constant</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#pss2c-model" id="toc-pss2c-model" class="nav-link active" data-scroll-target="#pss2c-model">PSS2C model</a>
  <ul class="collapse">
  <li><a href="#context" id="toc-context" class="nav-link" data-scroll-target="#context">Context</a></li>
  <li><a href="#model-use-assumptions-validity-domain-and-limitations" id="toc-model-use-assumptions-validity-domain-and-limitations" class="nav-link" data-scroll-target="#model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</a></li>
  <li><a href="#model-inputs-and-output" id="toc-model-inputs-and-output" class="nav-link" data-scroll-target="#model-inputs-and-output">Model inputs and output</a></li>
  <li><a href="#model-parameters" id="toc-model-parameters" class="nav-link" data-scroll-target="#model-parameters">Model parameters</a></li>
  <li><a href="#model-diagram" id="toc-model-diagram" class="nav-link" data-scroll-target="#model-diagram">Model diagram</a></li>
  <li><a href="#model-variants" id="toc-model-variants" class="nav-link" data-scroll-target="#model-variants">Model variants</a></li>
  <li><a href="#open-source-implementations" id="toc-open-source-implementations" class="nav-link" data-scroll-target="#open-source-implementations">Open source implementations</a></li>
  <li><a href="#references" id="toc-references" class="nav-link" data-scroll-target="#references">References</a></li>
  </ul></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/index.html">Synchronous machines</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/index.html">Power System Stabilizers (PSS)</a></li><li class="breadcrumb-item"><a href="../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS2C/index.html">PSS2C</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">PSS2C</h1>
  <div class="quarto-categories">
    <div class="quarto-category">Power system stabilizer</div>
    <div class="quarto-category">PSS2C</div>
    <div class="quarto-category">generic</div>
    <div class="quarto-category">Opensource</div>
    <div class="quarto-category">CIM model</div>
    <div class="quarto-category">RMS</div>
    <div class="quarto-category">phasor</div>
    <div class="quarto-category">MRL4</div>
    <div class="quarto-category">Single phase</div>
    <div class="quarto-category">PssIEEE2C</div>
    <div class="quarto-category">IEEE</div>
    <div class="quarto-category">dynawo</div>
    <div class="quarto-category">#106</div>
  </div>
  </div>



<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Erwan Guichard (DPS for RTE) </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">May 4, 2024</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="pss2c-model" class="level1">
<h1>PSS2C model</h1>
<p>This article is incomplete, some sections must be written.</p>
<section id="context" class="level2">
<h2 class="anchored" data-anchor-id="context">Context</h2>
<p>This power system stabilizer model first appeared in the IEEE Std 421.5-2016 <span class="citation" data-cites="IEEEExciterModels2016">[<a href="#ref-IEEEExciterModels2016" role="doc-biblioref">1</a>]</span>. It has been reproduced identically in the IEC 61970-302:2024 version <span class="citation" data-cites="IECCIMForDynamics2024">[<a href="#ref-IECCIMForDynamics2024" role="doc-biblioref">2</a>]</span>. In the previous standard versions, its predecessor models were called PSS2A (1992, 2005) and PSS2B (2005). Compared to PSS2A, PSS2B has a third lead-lag compensation block. Compared to PSS2B, PSS2C has a fourth lead-lag compensation block and an output logic.</p>
</section>
<section id="model-use-assumptions-validity-domain-and-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</h2>
<p>To be completed</p>
</section>
<section id="model-inputs-and-output" class="level2">
<h2 class="anchored" data-anchor-id="model-inputs-and-output">Model inputs and output</h2>
<p>The input variables are :</p>
<table class="caption-top table">
<colgroup>
<col style="width: 35%">
<col style="width: 45%">
<col style="width: 19%">
</colgroup>
<thead>
<tr class="header">
<th>Variable</th>
<th>Description</th>
<th>Units</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(\omega_{pu}\)</span></td>
<td>measured angular frequency</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(\omega_{Nom}\)</span>)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\omega_{RefPu}\)</span></td>
<td>reference angular frequency</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(\omega_{Nom}\)</span>)</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(P_{GenPu}\)</span></td>
<td>active power</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(S_{nRef}\)</span>)</td>
</tr>
</tbody>
</table>
<p>The output signal is <span class="math inline">\(VPssPu\)</span> in <span class="math inline">\(pu\)</span> (base <span class="math inline">\(U_{Nom}\)</span>).</p>
</section>
<section id="model-parameters" class="level2">
<h2 class="anchored" data-anchor-id="model-parameters">Model parameters</h2>
<table class="caption-top table">
<colgroup>
<col style="width: 35%">
<col style="width: 45%">
<col style="width: 19%">
</colgroup>
<thead>
<tr class="header">
<th>Parameter</th>
<th>Description</th>
<th>Units</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(K_{\Omega}\)</span></td>
<td>Coefficient applied to angular frequency</td>
<td>-</td>
</tr>
<tr class="even">
<td><span class="math inline">\(K_{\Omega Ref}\)</span></td>
<td>Coefficient applied to reference angular frequency</td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(K_{s1}\)</span></td>
<td>Gain of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(K_{s2}\)</span></td>
<td>Gain of transducer (active power branch)</td>
<td><span class="math inline">\(pu\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(K_{s3}\)</span></td>
<td>Washouts coupling factor</td>
<td><span class="math inline">\(pu\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(M\)</span></td>
<td>Lag order of ramp-tracking filter</td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(N\)</span></td>
<td>Order of ramp-tracking filter</td>
<td>-</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\Omega_{MaxPu}\)</span></td>
<td>Maximum angular frequency input of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(\omega_{Nom}\)</span>)</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(\Omega_{MinPu}\)</span></td>
<td>Minimum angular frequency input of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(\omega_{Nom}\)</span>)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(P_{GenMaxPu}\)</span></td>
<td>Maximum active power input of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(S_{Nom}\)</span>) (generator convention)</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(P_{GenMinPu}\)</span></td>
<td>Minimum active power input of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(S_{Nom}\)</span>) (generator convention)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(PPssOffPu\)</span></td>
<td>Active power threshold for PSS deactivation</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(S_{Nom}\)</span>) (generator convention)</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(PPssOnPu\)</span></td>
<td>Active power threshold for PSS activation</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(S_{Nom}\)</span>) (generator convention)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(t1\)</span></td>
<td>First lead time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t2\)</span></td>
<td>First lag time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(t3\)</span></td>
<td>Second lead time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t4\)</span></td>
<td>Second lag time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(t6\)</span></td>
<td>Transducer time constant of angular frequency branch</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t7\)</span></td>
<td>Transducer time constant of active power branch</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(t8\)</span></td>
<td>Ramp-tracking filter lead time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t9\)</span></td>
<td>Ramp-tracking filter lag time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(t10\)</span></td>
<td>Third lead time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t11\)</span></td>
<td>Third lag time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(t12\)</span></td>
<td>Fourth lead time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(t13\)</span></td>
<td>Fourth lag time constant</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(tW1\)</span></td>
<td>First washout time constant (angular frequency branch)</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(tW2\)</span></td>
<td>Second washout time constant (angular frequency branch)</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(tW3\)</span></td>
<td>First washout time constant (active power branch)</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="odd">
<td><span class="math inline">\(tW4\)</span></td>
<td>Second washout time constant (active power branch)</td>
<td><span class="math inline">\(s\)</span></td>
</tr>
<tr class="even">
<td><span class="math inline">\(VPssMaxPu\)</span></td>
<td>Maximum voltage output of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(U_{Nom}\)</span>)</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(VPssMinPu\)</span></td>
<td>Minimum voltage output of power system stabilizer</td>
<td><span class="math inline">\(pu\)</span> (base <span class="math inline">\(U_{Nom}\)</span>)</td>
</tr>
<tr class="even">
<td><span class="math inline">\(S_{Nom}\)</span></td>
<td>Nominal apparent power</td>
<td><span class="math inline">\(MVA\)</span></td>
</tr>
</tbody>
</table>
</section>
<section id="model-diagram" class="level2">
<h2 class="anchored" data-anchor-id="model-diagram">Model diagram</h2>
<div id="fig-PSS2C" class="quarto-float quarto-figure quarto-figure-center anchored" alt="PSS2C model diagram">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-PSS2C-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="PSS2C.drawio.svg" class="img-fluid figure-img" alt="PSS2C model diagram">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-PSS2C-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: PSS2C
</figcaption>
</figure>
</div>
</section>
<section id="model-variants" class="level2">
<h2 class="anchored" data-anchor-id="model-variants">Model variants</h2>
<p>In the PSS2A and PSS2B models :</p>
<ul>
<li>the PSS deactivation for low active power values is absent <span class="math inline">\((PPssOffPu = -1000, PPssOnPu = -999)\)</span></li>
<li>the final lead-lag filter is ignored <span class="math inline">\((t12 = t13 = 0)\)</span></li>
</ul>
<p>Moreover, in the PSS2A model, the second to last lead-lag filter is ignored <span class="math inline">\((t10 = t11 = 0)\)</span>.</p>
</section>
<section id="open-source-implementations" class="level2">
<h2 class="anchored" data-anchor-id="open-source-implementations">Open source implementations</h2>
<p>This model has been successfully implemented in :</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Software</th>
<th>URL</th>
<th>Language</th>
<th>Open-Source License</th>
<th>Last consulted date</th>
<th>Comments</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Dynawo</td>
<td><a href="https://github.com/dynawo/dynawo">Link</a></td>
<td>Modelica</td>
<td><a href="https://www.mozilla.org/en-US/MPL/2.0/">MPL v2.0</a></td>
<td>24/05/2024</td>
<td></td>
</tr>
</tbody>
</table>
</section>
<section id="references" class="level2">
<h2 class="anchored" data-anchor-id="references">References</h2>
<div id="refs" class="references csl-bib-body" role="list">
<div id="ref-IEEEExciterModels2016" class="csl-entry" role="listitem">
<div class="csl-left-margin">1. </div><div class="csl-right-inline">Electrical TI of, Engineers E (2016) <a href="https://home.engineering.iastate.edu/~jdm/ee554/IEEEstd421.5-2016RecPracExSysModsPwrSysStabStudies.pdf">IEEE recommended practice for excitation system models for power system stability studies</a>. IEEE Std 4215-2016</div>
</div>
<div id="ref-IECCIMForDynamics2024" class="csl-entry" role="listitem">
<div class="csl-left-margin">2. </div><div class="csl-right-inline">Commission IE (2024) <a href="https://webstore.iec.ch/preview/info_iec61970-302%7Bed2.0%7Db.pdf">Energy management system application program interface (EMS-API) part 302: Common information model (CIM) dynamics</a>. IEC 61970-302</div>
</div>
</div>


</section>
</section>

<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a></main> <!-- /main -->
<div style="text-align: center; margin-top: 40px; padding: 20px; border-top: 1px solid #e9ecef;">
  <p style="margin-bottom: 15px; color: #6c757d; font-size: 0.9em;">
    Found an issue with this page or want to suggest improvements?
  </p>
  <a href="https://github.com/CRESYM/Colib_Quarto.github.io/issues/new?assignees=GJCRESYM%2C&amp;labels=enhancement%2Cbug%2Cevaluate+component&amp;projects=Colib0&amp;template=Evaluate.yml&amp;title=%5BName%2FID+of+the+model%2F+test+case+to+be+evaluated%5D%3A+" target="_blank" style="display: inline-block; padding: 12px 24px; font-size: 16px; font-weight: 500; color: #fff; background-color: #447099; text-decoration: none; border-radius: 6px; border: none; cursor: pointer; transition: all 0.3s ease;">
    📝 Evaluate
  </a>
</div>
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/CRESYM\.github\.io\/Colib_Quarto\.github\.io\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>Copyright © 2023-2025 Authors of Collaborative Open-Source Dynamic Simulation Library. Content licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC-BY-4.0</a>.</p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
    <a class="nav-link" href="../../../../about/index.html">
<p>About</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../contact.html">
<p>Contact</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="https://cresym.eu/privacy-policy/">
<p>Privacy Policy</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../about/terms.html">
<p>Terms of Reference</p>
</a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/CRESYM/Colib_Quarto.github.io">
      <i class="bi bi-github" role="img">
</i> 
    </a>
  </li>  
</ul>
    </div>
  </div>
</footer>




</body></html>