<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.7.32">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="dcterms.date" content="2024-05-06">

<title>UPC generic EMT Grid Following Voltage Source Converter</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../../../">
<script src="../../../../../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../../../../../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../../../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../../../site_libs/quarto-html/quarto-syntax-highlighting-37eea08aefeeee20ff55810ff984fec1.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../../../site_libs/bootstrap/bootstrap-22946cb634ef6c30ead943afa07a37b9.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../../../../../styles.css">
</head>

<body class="nav-sidebar floating nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../../../../../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../../../../../assets/img/Logo_colib.svg" alt="" class="navbar-logo">
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../../../../index.html"> 
<span class="menu-text">Overview</span></a>
  </li>  
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-about" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">About</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-about">    
        <li>
    <a class="dropdown-item" href="../../../../../about/index.html">
 <span class="dropdown-text">About Colib</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/authorGuidelines.html">
 <span class="dropdown-text">Author Guidelines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/codeConduct.html">
 <span class="dropdown-text">Code of Conduct</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/notationAndConventions.html">
 <span class="dropdown-text">Notations and conventions</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/team.html">
 <span class="dropdown-text">Teams and community</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/terms.html">
 <span class="dropdown-text">Terms of Reference</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-models" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Models</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-models">    
        <li>
    <a class="dropdown-item" href="../../../../../models/index.html">
 <span class="dropdown-text">All models</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../models/1-SynchronousMachines/index.html">
 <span class="dropdown-text">Synchronous Machines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../models/2-Loads/index.html">
 <span class="dropdown-text">Loads</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-test-cases" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Test Cases</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-test-cases">    
        <li>
    <a class="dropdown-item" href="../../../../../testCases/index.html">
 <span class="dropdown-text">All test cases</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../testCases/GridFollowing_GridForming_DClink/index.html">
 <span class="dropdown-text">Grid Following - Grid Forming DC link</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../testCases/kundur_two_area_system/index.html">
 <span class="dropdown-text">Kundur two-area system</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-contribute" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Contribute</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-contribute">    
        <li>
    <a class="dropdown-item" href="../../../../../contribute/howTo/index.html">
 <span class="dropdown-text">How to contribute</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../contribute/quartoBasics/index.html">
 <span class="dropdown-text">Quarto Basics</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../contribute/modelTemplate/index.html">
 <span class="dropdown-text">Model template</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../.././contribute/testCaseTemplate/index.qmd">
 <span class="dropdown-text">Test case template</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item">
    <a class="nav-link" href="../../../../../contact/index.html"> 
<span class="menu-text">Contact</span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
    <a href="https://github.com/CRESYM/Colib_Quarto.github.io" title="" class="quarto-navigation-tool px-1" aria-label=""><i class="bi bi-github"></i></a>
</div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/index.html">HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/index.html">Voltage Source Converter (VSC)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/index.html">Grid following converter (GFL)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-EMT-GFL-VSC/index.html">UPC generic EMT Grid Following Voltage Source Converter</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Models</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous machines</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/Generator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generator</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/SM1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous Machine Model (SM1)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENTPJ/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENTPF/GENTPJ Synchronous Machine with Saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENSAL/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENROU/GENSAL Salient-pole/round-rotor synchronous machine without saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENQEC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENQEC Synchronous Machine with Saturation</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Regulators (AVR) / Exciters (EX)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST9C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST9C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEX2A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEX2A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/SCRX/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCRX</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEEX2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEX2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AcRotatingExciter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AcRotatingExciter (submodel)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/DC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC8C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC8C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/BBSEX1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">BBSEX1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC1C</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Over/under Excitation Limiters</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL3C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL2C</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/Governor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Governors (GOV)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/IEEEG1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG1 / GovSteam 1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/TGOV3/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV3</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/HYGOV/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HYGOV</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovCT2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovCT2 / GGOV2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/TGOV1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/IEEEG2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG2 / GovSteam 2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GAST/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GAST</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovHydro4/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovHydro4</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovSteamEU/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovSteamEU</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power System Stabilizers (PSS)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS1A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS1A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS3C</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/2-Loads/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Loads</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/ZIPLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ZIP Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/ExpLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Exponential Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/FDLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Frequency Dependent Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/2-Loads/Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Motors</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/Motor/SimpleMotor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Single-cage induction motor model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/Motor/WECC_Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Induction motor model with rotor flux dynamics</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/3-CompensationAndFACTS/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Compensation and FACTS</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-10" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/STATCOM/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EMT STATCOM (Grid Following mode)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/StaticCompensator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Static Compensator model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/Capacitors/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Capacitors</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-11" class="collapse list-unstyled sidebar-section depth2 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/LCC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Line Commutated Converters (LCC)</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Source Converter (VSC)</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-12" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-12" class="collapse list-unstyled sidebar-section depth3 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Point-to-Point HVDC</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-13" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-13" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/RTE-RMS-Average-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">RTE Average phasor voltage source converter HVDC Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/UPC-EMT-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Point-to-Point HVDC EMT VSC</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid forming converter (GFM)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-14" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-14" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/UPC-EMT-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic EMT Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/EPRI-GFM-Converter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EPRI Grid Forming</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/UPC-RMS-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic Phasor Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid following converter (GFL)</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-15" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-15" class="collapse list-unstyled sidebar-section depth4 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/L2EP-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">L2EP generic RMS grid following voltage source converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-EMT-GFL-VSC/index.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">UPC generic EMT Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Full-Phasor Grid Following Voltage Source Converter</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-16" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-16" class="collapse list-unstyled sidebar-section depth5 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorIo/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I0 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorPQ1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-PQ1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorI1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#context" id="toc-context" class="nav-link active" data-scroll-target="#context">Context</a></li>
  <li><a href="#model-use-assumptions-validity-domain-and-limitations" id="toc-model-use-assumptions-validity-domain-and-limitations" class="nav-link" data-scroll-target="#model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</a></li>
  <li><a href="#model-description" id="toc-model-description" class="nav-link" data-scroll-target="#model-description">Model description</a>
  <ul class="collapse">
  <li><a href="#clarke-and-park-transformations" id="toc-clarke-and-park-transformations" class="nav-link" data-scroll-target="#clarke-and-park-transformations">Clarke and Park transformations</a></li>
  <li><a href="#pll" id="toc-pll" class="nav-link" data-scroll-target="#pll">PLL</a></li>
  <li><a href="#current-control" id="toc-current-control" class="nav-link" data-scroll-target="#current-control">Current control</a></li>
  <li><a href="#active-and-reactive-power-control" id="toc-active-and-reactive-power-control" class="nav-link" data-scroll-target="#active-and-reactive-power-control">Active and reactive power control</a></li>
  <li><a href="#limitations-of-current-and-anti-windup-control" id="toc-limitations-of-current-and-anti-windup-control" class="nav-link" data-scroll-target="#limitations-of-current-and-anti-windup-control">Limitations of current and anti-windup control</a></li>
  </ul></li>
  <li><a href="#parameter-tuning" id="toc-parameter-tuning" class="nav-link" data-scroll-target="#parameter-tuning">Parameter tuning</a></li>
  <li><a href="#open-source-implementations" id="toc-open-source-implementations" class="nav-link" data-scroll-target="#open-source-implementations">Open source implementations</a></li>
  <li><a href="#table-of-references" id="toc-table-of-references" class="nav-link" data-scroll-target="#table-of-references">Table of references</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/index.html">HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/index.html">Voltage Source Converter (VSC)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/index.html">Grid following converter (GFL)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-EMT-GFL-VSC/index.html">UPC generic EMT Grid Following Voltage Source Converter</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">UPC generic EMT Grid Following Voltage Source Converter</h1>
</div>



<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Carlos Alegre (eRoots) </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">May 6, 2024</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="context" class="level2">
<h2 class="anchored" data-anchor-id="context">Context</h2>
<p>Voltage Source Converters (VSC) are widely used in power systems for a variety of applications, such as wind and photovoltaic generation, High Voltage Direct Current (HVDC) transmission, and Flexible AC Transmission Systems (FACTS). The model described here is a detailed Electromagnetic Transient (EMT) model of a grid-following VSC, which is a type of VSC that is synchronized with the grid, using its frequency and phase. This model, obtained from the many works developed at CITCEA-UPC (Centre d’Innovació Tecnològica en Convertidors Estàtics i Accionaments) such as <a href="#1">[1]</a>, <a href="#2">[2]</a> and <a href="#3">[3]</a>, is useful for studying the fast-dynamics of the VSC and its interaction with the grid.</p>
</section>
<section id="model-use-assumptions-validity-domain-and-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</h2>
<p>The model described allows performing EMT studies of the dynamics of a grid-following voltage source converter. It is specially useful in applications where there are fast-transients to be studied, being able to describe phenomena ranging from short-circuits to switching events or even lightning <a href="#1">[1]</a>.</p>
<p>The assumptions made are:</p>
<ul>
<li>The DC side of the converter is considered as an ideal DC voltage source <span class="math display">\[E_{DC}\]</span>.</li>
<li>The AC-side of the converter is connected to the grid through an AC filter formed by a resistance <span class="math display">\[R\]</span> and an inductance <span class="math display">\[L\]</span>. The AC voltage in the converter side is <span class="math display">\[v_{c}^{abc}\]</span>.</li>
<li>The system is considered to be balanced, and the positive and negative sequence are not considered.</li>
<li>The synchronization with the grid is controlled by a PLL, and it is done by imposing that the <span class="math display">\[v_d = 0\]</span>. This design criteria allows to relate active and reactive power with one of the components of the current. It only considers the fundamental frequency.</li>
<li>The VSC is assumed to be a 2-level converter, meaning that there are 2 IGBTs per phase.</li>
</ul>
<p>Although it can be used for low-frequency phenomena such as transient stability or inter-area oscillations, the number of calculations to capture the dynamics is much greater than Phasor models, and result in much higher execution times. It is not useful to calculate unbalanced situation as the model is based on the positive sequence. It does not consider harmonics, as it uses a simplified PLL that only takes the fundamental frequency.</p>
</section>
<section id="model-description" class="level2">
<h2 class="anchored" data-anchor-id="model-description">Model description</h2>
<p>The model can be described with the following schematic:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'EMT_GF_VSC_scheme.svg'}}" alt="EMT GF VSC scheme" style="float: center; margin-right: 10px; width: 500px;">
</div>
<div data-align="center">
<p>Figure 1: EMT Grid Following VSC scheme <a href="#1">[1]</a></p>
</div>
<p><br></p>
<p>As it can be seen, there are several control blocks that act over the converter to determine the operating point. For a Grid Following VSC, these are:</p>
<ul>
<li>The Clarke/Park transformation blocks, which convert the electrical variables into the <em><span class="math display">\[\alpha\beta\]</span></em> and <em>qd0</em> reference frames.</li>
<li>The Phase-Lock Loop (commonly referred to as PLL), which tracks the grid voltage and synchronizes the converter with the grid angle.</li>
<li>The Outer Loop, which provides active and reactive power control by setting a current reference from a power reference.</li>
<li>The Inner Loop, or Current Loop, which corrects the converter voltage to provide the reference current.</li>
<li>The modulation block, which in more simplified models is not applied. In the case of the present model, since other harmonic elements are not considered, it can be omitted.</li>
</ul>
<p>A detailed explanation of each block is provided in the following subsections.</p>
<section id="clarke-and-park-transformations" class="level3">
<h3 class="anchored" data-anchor-id="clarke-and-park-transformations">Clarke and Park transformations</h3>
<p>Assuming a three-phase balanced system, the electrical variables can be expressed in the <em>abc</em> reference frame as:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ x_{abc} = \begin{bmatrix} x_a \\ x_b \\ x_c \end{bmatrix} = \begin{bmatrix} \sqrt{2} X \cos(\theta) \\ \sqrt{2}X \cos(\theta - \frac{2\pi}{3}) \\ \sqrt{2}X \cos(\theta + \frac{2\pi}{3}) \end{bmatrix} \]</span></p>
</div>
<p>where <span class="math display">\[X\]</span> is the amplitude of the voltage or current, <span class="math display">\[\theta\]</span> is the angle of the voltage or current. The Clarke transformation <a href="#4">[4]</a> is used to convert the three-phase variables into an orthogonal reference frame. The transformation matrix is given by:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ T_{\text{Clarke}} = \frac{1}{3} \begin{bmatrix} 2 &amp; -1 &amp; -1 \\ 0 &amp; \sqrt{3} &amp; -\sqrt{3} \\ 1 &amp; 1 &amp; 1 \end{bmatrix} \]</span></p>
</div>
<p>which applied to the <em>abc</em> variables in balanced conditions, results in the <em><span class="math display">\[\alpha\beta0\]</span></em> variables:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ x_{\alpha\beta0} = \begin{bmatrix} x_{\alpha} \\ x_{\beta} \\ x_0 \end{bmatrix} = \begin{bmatrix} \sqrt{2} X \cos(\theta) \\ - \sqrt{2}X \sin(\theta)  \\ 0\end{bmatrix} \]</span></p>
</div>
<p>noting that <span class="math display">\[x_0 = 0\]</span> since it is a balanced system. The electrical variables in this new reference are still sinusoidal. It is desirable to have constant valued variables to be able to implement typical PI control over the signal more easily. This is done using the Park transformation <a href="#5">[5]</a>, converting the <em><span class="math display">\[\alpha\beta\]</span></em> variables into a rotating reference frame. The transformation matrix is given by:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ T_{\text{Park}}(\hat{\theta}) = \begin{bmatrix} \cos(\hat{\theta}) &amp; -\sin(\hat{\theta}) \\ \sin(\hat{\theta}) &amp; \cos(\hat{\theta}) \end{bmatrix} \]</span></p>
</div>
<p>which applied to the <em><span class="math display">\[\alpha\beta\]</span></em> variables, results in the <em><span class="math display">\[dq0\]</span></em> variables:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ x_{qd0} = \begin{bmatrix} x_{q} \\ x_{d} \end{bmatrix} = \begin{bmatrix} \sqrt{2} X \cos(\theta - \hat{\theta})  \\ \sqrt{2} X \sin(\theta - \hat{\theta}) \end{bmatrix} \]</span></p>
</div>
<p>As it can be seen, the Park transformation is dependent of the angle <span class="math display">\[\hat{\theta}\]</span>, which is the angle of the rotating reference frame, and it can be different to the angle of the voltage <span class="math display">\[\theta\]</span>. If the electrical variable is synchronized with the rotating reference frame, then <span class="math display">\[\theta = \hat{\theta}\]</span> and <span class="math display">\[x_d = 0\]</span>.</p>
</section>
<section id="pll" class="level3">
<h3 class="anchored" data-anchor-id="pll">PLL</h3>
<p>The goal of the PLL is to track the grid frequency and angle, as it is needed to establish the operating points of the converter using the control loops. The design of this controller is detailed in <a href="#6">[6]</a>. As stated earlier, when the voltage is synchronized with the reference frame (in this case, the grid), <span class="math display">\[v_d = 0\]</span>. To perform this tracking, the control applied considers a PI controller, yielding the following control structure:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'PLL_ControlDiagram.svg'}}" alt="PLL Control Diagram" style="float: center; margin-right: 10px; width: 700px;">
</div>
<div data-align="center">
<p>Figure 2: PLL Control Diagram <a href="#3">[3]</a></p>
</div>
<p><br></p>
<p>Using the Park transformation over the grid measured voltages, and assuming a small phase difference between the output of the converter and the grid voltage, the linearization <span class="math display">\[ v^g_d = E_m \sin(\delta) \approx E_m \delta \]</span> can be applied in order to simplify the closed-loop transfer function for the tunning of the controller. <span class="math display">\[E_m\]</span> is the peak value of the grid voltage and <span class="math display">\[\delta = \theta - \hat{\theta}\]</span> is the angle difference between the measured and the reference frame angle. The linearized control structure is the following:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'LinearPLLBlock.svg'}}" alt="PLL Control Diagram" style="float: center; margin-right: 10px; width: 800px;">
</div>
<div data-align="center">
<p>Figure 3: Linearized PLL Control Diagram</p>
</div>
<p><br></p>
<p>Now, the PI controller needs to be tuned in order to provide the desired response. The following closed-loop transfer function models the response of the PLL:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \frac{\hat{\theta}(s)}{\theta(s)}  = \frac{2 \zeta \omega_n s + \omega_n^2} {s^2 + 2\zeta\omega_n + \omega_n^2} \]</span></p>
</div>
<p>which corresponds to a second-order response, where <span class="math display">\[\hat{\theta}(s)\]</span> is the estimated grid angle, <span class="math display">\[\theta(s)\]</span> is the voltage angle, <span class="math display">\[\zeta\]</span> is the damping factor, <span class="math display">\[\omega_n\]</span> is the natural frequency. The PI controller block function is given by:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ G_{PI}(s) = K_p + \frac{K_i}{s} = k_p \frac{1 + s\tau_{PLL}}{s\tau_{PLL}} \]</span></p>
</div>
<p>where <span class="math display">\[k_p\]</span> and <span class="math display">\[\tau_{PLL}\]</span> denoting the gains of the proportional gain and the PLL time constant, respectively. These parameters can be computed using the following expressions, obtained after working with the expressions of the closed loop transfer functions:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \omega_n = \sqrt{\frac{k_p E_m}{\tau_{PLL}}} \]</span> <span class="math display">\[ \zeta = \frac{\sqrt{\tau_{PLL} k_p E_m}}{2} \]</span></p>
</div>
<p>A typical value for the damping ratio is <span class="math display">\[\zeta = \frac{1}{\sqrt{2}}\]</span>, PLL natural frequency could be set to a given frequency (i.e, 50 Hz, or 1 kHz), depending on the desired response (the higher the frequency, the more aggressive). It is a choice of the user to set the desired values of the controller, setting exactly two of the four parameters (<span class="math display">\[\omega_n\]</span>, <span class="math display">\[\tau_{PLL}\]</span>, <span class="math display">\[\zeta\]</span>, <span class="math display">\[k_p\]</span>). The peak voltage <span class="math display">\[E_m\]</span> is a parameter given by the utility characteristics.</p>
</section>
<section id="current-control" class="level3">
<h3 class="anchored" data-anchor-id="current-control">Current control</h3>
<p>The current control is used to determine the converter voltage that has to be applied in order to maintain the current at the setpoint. The model presented uses the Internal Model Control method (IMC), described in <a href="#7">[7]</a>, which provides PI controllers tuned in terms of the machine parameters (in this case <span class="math display">\[R\]</span> and <span class="math display">\[L\]</span>) with the desired response. The control is based on the electric relationship between the variables:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ v_{c}^{abc} - v_{g}^{abc} = R i_c^{abc} + L \frac{d}{dt} i_c^{abc} \]</span></p>
</div>
<p>which can be transformed into the <em>qd</em> frame to obtain the following equation:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ v_{c}^{qd} - v_{g}^{qd} =\begin{bmatrix} R &amp; L \omega\\ -L \omega &amp; R \end{bmatrix} i_c^{qd} + L \frac{d}{dt} i_c^{qd} \]</span></p>
</div>
<p>where <span class="math display">\[\omega\]</span> is the angular frequency of the grid obtained in the PLL, and <span class="math display">\[v_{g}^d = 0\]</span>. The block diagram associated to this system is the following:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'CurrentControlDiagram.svg'}}" alt="Current Control Diagram" style="float: center; margin-right: 10px; width: 700px;">
</div>
<div data-align="center">
<p>Figure 4: Current Control Diagram <a href="#3">[3]</a></p>
</div>
<p><br></p>
<p>As it can be seen, there is a coupling between the <em>q</em> and <em>d</em> components. This can be dealt by the controller by designing a two dimension controller, or by decoupling the components and independently controlling each component. The later approach is the chosen in this model, using the following expression:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \begin{bmatrix} \hat{v}^{q} \\ \hat{v}^{d} \end{bmatrix} = \begin{bmatrix} v_{c}^{q} - v_g^{q} + L\omega i_d  \\ v_{c}^{d} - L\omega i_q \end{bmatrix} \]</span></p>
</div>
<p>where <span class="math display">\[\hat{v}^{q}\]</span> and <span class="math display">\[\hat{v}^{d'}\]</span> are the controller output voltages. The equations are now decoupled using the expression:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \begin{bmatrix} \hat{v}^{q} \\ v^{d} \end{bmatrix} = \begin{bmatrix} R &amp; 0\\ 0 &amp; R \end{bmatrix} \begin{bmatrix} i_q \\ i_d \end{bmatrix} + L \frac{d}{dt} \begin{bmatrix}  i_q \\ i_d \end{bmatrix} \]</span></p>
</div>
<p>Applying the Laplace transformation and reordering, the following relation holds:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \frac{i^{qd}(s)}{\hat{v}^{qd}(s)} = \frac{1}{R + sL} \]</span></p>
</div>
<p>The following schematic represents the closed-loop block diagram for the current loop:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'CurrentErrorVSC.svg'}}" alt="Current Error Diagram" style="float: center; margin-right: 10px; width: 700px;">
</div>
<div data-align="center">
<p>Figure 5: Current Error Diagram</p>
</div>
<p><br></p>
<p>The transfer function of this block diagram, considering <span class="math display">\[G_c = K^{icl}_p + \frac{K^{icl}_i}{s}\]</span> is:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \frac{i^{qd}(s)}{i^{qd*}(s)} = \frac{G_c(s)}{Ls + R + G_c(s)} \]</span></p>
</div>
<p>where <span class="math display">\[i^{qd*}(s)\]</span> is the reference current for <em>q</em> or <em>d</em> axis, <span class="math display">\[i^{qd}(s)\]</span> is the measured current. The controller gains can be selected as <span class="math display">\[K^{icl}_p = \frac{L}{\tau_c}\]</span> and <span class="math display">\[K^{icl}_i = \frac{R}{\tau_c}\]</span>, where <span class="math display">\[\tau_c\]</span> is the time constant of the current loop, such that the complete closed-loop transfer function is represented as the following first-order response:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \frac{i^{qd}(s)}{i^{qd*}(s)} = \frac{1}{\tau_c s + 1} \]</span></p>
</div>
<p>The resulting PI controller is the following:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ G_{c}(s) = K_p + \frac{K_i}{s} = \frac{L}{\tau_c} + \frac{R}{\tau_c s} \]</span></p>
</div>
<p>The converter voltage setpoint obtained from this loop (<span class="math display">\[v_c^{qd}\]</span>) is then used to modulate the IGBT pulses and generate the AC voltage from the DC source. However, the modulation block can be omitted in some simplified models such as this one, and it can be considered to be directly the actual converter voltage, maintaining the notation without the setpoint indicator (<span class="math display">\[*\]</span>).</p>
</section>
<section id="active-and-reactive-power-control" class="level3">
<h3 class="anchored" data-anchor-id="active-and-reactive-power-control">Active and reactive power control</h3>
<p>The previous section made use of the current setpoints to control the converter. These setpoints can be determined directly by the user, or they can be obtained from the power setpoints (P<em>, Q</em>), which would still come from the user. To derive the controls, firstly the instantaneous power theory <a href="#8">[8]</a> is described briefly for the synchronous frame <em>dq0</em>.</p>
<p>The voltage and current phasors can be expressed in the <em>dq0</em> frame as:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ v^{qd} = \frac{v^q - jv^d}{\sqrt{2}} \]</span> <span class="math display">\[ i^{qd} = \frac{i^q - ji^d}{\sqrt{2}} \]</span></p>
</div>
<p>The complex power phasor, as well as the active and reactive power values, can now be obtained with:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \underline{S} = 3 v^{qd}(i^{qd})^* = 3 (\frac{v^q - jv^d}{\sqrt{2}})(\frac{i^q + ji^d}{\sqrt{2}})\]</span> <span class="math display">\[ P = \Re(S) = \frac{3}{2} (v^q i^q + v^d i^d) \]</span> <span class="math display">\[ Q = \Im(S) = \frac{3}{2} (v^q i^d - v^d i^q) \]</span></p>
</div>
<p>As a design choice of the PLL, <span class="math display">\[v_d = 0\]</span> to track the grid angle. Then, the expressions for current setpoints can be extracted substituting in the previous equation:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ i^{q*} = \frac{2}{3} \frac{P^*}{v^q} \]</span> <span class="math display">\[ i^{d*} = \frac{2}{3} \frac{Q^*}{v^d} \]</span></p>
</div>
<p>This relationship can be used to calculate directly the current setpoint for a given value of <span class="math display">\[v^q\]</span>, which could be considered constant if the grid voltage is stable, or it can come directly from the voltage measurements. However, it is not robust when there are transient phenomena or perturbations in the grid voltage. To have a smoother response, a power loop is designed to control the current setpoints using a PI controller. The following block diagram represents the open-loop power control:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'PowerLoopVSC.svg'}}" alt="Power Control Diagram" style="float: center; margin-right: 10px; height: 180px;">
</div>
<div data-align="center">
<p>Figure 6: Power Control Diagram <a href="#3">[3]</a></p>
</div>
<p><br></p>
<p>In order to tune the PI controller parameters, the closed-loop of the system is considered. In order to have the feedback loop, the power output is calculated including the current loop dynamics and the conversion from current to power using the instantaneous power theory. The following block diagram shows the complete power loop:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'ErrorPowerLoopVSC.svg' }}" alt="Error power loop" style="float: center; margin-right: 10px; height: 280px;">
</div>
<div data-align="center">
<p>Figure 7: Closed-Loop Power Control Diagram</p>
</div>
<p><br></p>
<p>As it can be seen, the peak voltage is used as it assumes that the deviations with respect to the nominal will be small, and this is only to have an appropriate tuning of the controller.</p>
<p>Following a similar procedure to the one of the current loop, the closed-loop transfer function of the power loop can be modelled as a first-order system:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[ \frac{P(s)}{P^*(s)} = \frac{Q(s)}{Q^*(s)} = \frac{1}{\tau_p s + 1} \]</span></p>
</div>
<p>where <span class="math display">\[\tau_p\]</span> is the time constant of the power loop. The PI controller can be obtained with the use of the time constant of the current loop as:</p>
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[K^{ipl}_p = \frac{2\tau_c}{3V_{peak}\tau_p}\]</span> <span class="math display">\[K^{ipl}_i = \frac{2}{3V_{peak}\tau_p}\]</span></p>
</div>
<p>The time constant <span class="math display">\[\tau_p\]</span> will be larger than <span class="math display">\[\tau_c\]</span>, since the power loop is designed to have a slower response than the current loop.</p>
</section>
<section id="limitations-of-current-and-anti-windup-control" class="level3">
<h3 class="anchored" data-anchor-id="limitations-of-current-and-anti-windup-control">Limitations of current and anti-windup control</h3>
<p>The physical limitations of the converter have to be included in the modelling, in order to simulate the saturation of current and voltage. This allows the simulation of faults using this model.</p>
<p>To avoid overshooting the current or voltages, an anti-windup control is added to the PI controllers present in the model. The proposed controller is based on the tracking of the difference between the output of the PI controller and the saturation limit <a href="#10">[10]</a>. The control signal is then modified to avoid the overshooting. The block diagram of the anti-windup control is the following:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'PI_antiwindup.svg' }}" alt="Anti-Windup Control Diagram" style="float: center; margin-right: 10px; width: 700px;">
</div>
<div data-align="center">
<p>Figure 8: Anti-Windup Control Diagram</p>
</div>
<p><br></p>
<p>with a gain <span class="math display">\[G\]</span> between 0 and 1.</p>
<p>An alternative approach to implement this anti-windup control is detailed in <a href="#11">[11]</a>, where the integral part of the controller is substituted by a low-pass filter that follows the PI signal. The following block diagram shows the implementation of this alternative anti-windup control:</p>
<div style="background-color:rgba(0, 0, 0, 0); text-align:center; vertical-align: middle; padding:4px 0;">
<img src="{{ 'PI_antiwindup_alternative.svg'}}" alt="Anti-Windup Control Diagram" style="float: center; margin-right: 10px; width: 700px;">
</div>
<div data-align="center">
<p>Figure 9: Alternative Anti-Windup Control Diagram</p>
</div>
<p><br></p>
<p>Where <span class="math display">\[\tau_{i} = \frac{K_p}{K_i}\]</span>.</p>
<p>To decide the saturation limits for the current components, the operation mode of the converter has to be considered, which will determine which current component is prioritized. These operation modes are typically defined by the grid codes, although a possible implementation could be the following:</p>
<ul>
<li><strong>Normal operation</strong>: The converter will follow the <span class="math display">\[i^q\]</span> component setpoint, prioritizing the active power, and then <span class="math display">\[i^d\]</span> will be limited by the operational limits of the converter <span class="math display">\[i^d_{max} = \sqrt{I_{max}^2 - \max{(i^q, i^{q*})}^2} \]</span>.</li>
<li><strong>Transient or fault operation</strong>: The converter will now prioritize the <span class="math display">\[i^d\]</span> component, which will follow its reference, and <span class="math display">\[i^q_{max} = \sqrt{I_{max}^2 - \max{(i^d, i^{d*})}^2} \]</span>.</li>
</ul>
</section>
</section>
<section id="parameter-tuning" class="level2">
<h2 class="anchored" data-anchor-id="parameter-tuning">Parameter tuning</h2>
<p>The following table shows possible values for the parameters of the controllers using the tuning proposed:</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Parameter</th>
<th>Value</th>
<th>Units</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math display">\[R_{f}\]</span></td>
<td><span class="math display">\[0.03\]</span></td>
<td><span class="math display">\[\Omega\]</span></td>
</tr>
<tr class="even">
<td><span class="math display">\[L_{f}\]</span></td>
<td><span class="math display">\[0.001\]</span></td>
<td><span class="math display">\[H\]</span></td>
</tr>
<tr class="odd">
<td><span class="math display">\[\omega_n^{PLL}\]</span></td>
<td><span class="math display">\[2\pi 1000\]</span></td>
<td>rad/s</td>
</tr>
<tr class="even">
<td><span class="math display">\[\zeta^{PLL}\]</span></td>
<td><span class="math display">\[0.707\]</span></td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math display">\[K^{PLL}_p\]</span></td>
<td><span class="math display">\[3.55\]</span></td>
<td>-</td>
</tr>
<tr class="even">
<td><span class="math display">\[K^{PLL}_i\]</span></td>
<td><span class="math display">\[1.58 \cdot 10^4\]</span></td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math display">\[\tau^{PLL}\]</span></td>
<td><span class="math display">\[0.225\]</span></td>
<td>ms</td>
</tr>
<tr class="even">
<td><span class="math display">\[\tau^c\]</span></td>
<td><span class="math display">\[1\]</span></td>
<td>ms</td>
</tr>
<tr class="odd">
<td><span class="math display">\[K^{icl}_p\]</span></td>
<td><span class="math display">\[1\]</span></td>
<td>-</td>
</tr>
<tr class="even">
<td><span class="math display">\[K^{icl}_i\]</span></td>
<td><span class="math display">\[30\]</span></td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math display">\[\tau_p\]</span></td>
<td><span class="math display">\[15\]</span></td>
<td>ms</td>
</tr>
<tr class="even">
<td><span class="math display">\[K^{ipl}_p\]</span></td>
<td><span class="math display">\[1.778 \cdot 10^{-5}\]</span></td>
<td>-</td>
</tr>
<tr class="odd">
<td><span class="math display">\[K^{ipl}_i\]</span></td>
<td><span class="math display">\[1.778 \cdot 10^{-2}\]</span></td>
<td>-</td>
</tr>
</tbody>
</table>
</section>
<section id="open-source-implementations" class="level2">
<h2 class="anchored" data-anchor-id="open-source-implementations">Open source implementations</h2>
<p>This model has been successfully implemented in :</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Software</th>
<th>URL</th>
<th>Language</th>
<th>Open-Source License</th>
<th>Last consulted date</th>
<th>Comments</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>NREL</td>
<td><a href="https://github.com/NREL/PyPSCAD">Link</a></td>
<td>PSCAD</td>
<td>-</td>
<td>17/05/2024</td>
<td>Described in <a href="https://doi.org/10.1109/KPEC51835.2021.9446243">10.1109/KPEC51835.2021.9446243</a></td>
</tr>
<tr class="even">
<td>SimplusGrid</td>
<td><a href="https://github.com/Future-Power-Networks/Simplus-Grid-Tool/blob/master/%2BSimplusGT/%2BClass/GridFollowingVSI.m">Link</a></td>
<td>Matlab</td>
<td><a href="https://opensource.org/licenses/BSD-3-Clause">BSD 3-clause</a></td>
<td>14/06/2024</td>
<td>——–</td>
</tr>
<tr class="odd">
<td>DPSim</td>
<td><a href="https://github.com/sogno-platform/dpsim/blob/master/dpsim-models/src/EMT/EMT_Ph3_AvVoltageSourceInverterDQ.cpp">Link</a></td>
<td>C++</td>
<td><a href="https://opensource.org/licenses/MPL-2.0">MPL-2.0</a></td>
<td>14/06/2024</td>
<td>——–</td>
</tr>
</tbody>
</table>
</section>
<section id="table-of-references" class="level2">
<h2 class="anchored" data-anchor-id="table-of-references">Table of references</h2>
<p><a id="1">[1]</a> Lacerda, V. A.; Prieto-Araujo, E.; Cheah, M.; Gomis-Bellmunt, O. “Phasor Modeling Approaches and Simulation Guidelines of Voltage-Source Converters in Grid-Integration Studies”, May 2022, IEEE Access, DOI: <a href="https://doi.org/10.1109/ACCESS.2022.3174958">10.1109/ACCESS.2022.3174958</a></p>
<p><a id="2">[2]</a> Lacerda, V. A.; Prieto-Araujo, E.; Cheah, M.; Gomis-Bellmunt, O. “Phasor and EMT models of grid-following and grid-forming converters for short-circuit simulations.”, October 2023, vol.&nbsp;223, núm. 109662. DOI: <a href="https://doi.org/10.1016/j.epsr.2023.109662">10.1016/j.epsr.2023.109662</a></p>
<p><a id="3">[3]</a> Egea, A.; Junyent-Ferré, A.; Gomis-Bellmunt, O. “Active and reactive power control of grid connected distributed generation systems”. Part of: “Modeling and control of sustainable power systems”. 2012, p.&nbsp;47-81.</p>
<p><a id="4">[4]</a> Clarke, E. “Circuit Analysis Of A-c Power System Vol I”, John Wiley and Sons, 1941</p>
<p><a id="5">[5]</a> Park, R. H. “Two-reaction theory of synchronous machines generalized method of analysis-part I”, AIEE Transactions, Vol. 48, Issue 3, July 1929. DOI: <a href="https://doi.org/10.1109/T-AIEE.1929.5055275">10.1109/T-AIEE.1929.5055275</a></p>
<p><a id="6">[6]</a> Chung, Se-Kyo. “A phase tracking system for three phase utility interface inverters”. IEEE Transactions on Power Electronics, Vol. 15, No.3, May 2000, DOI: <a href="https://doi.org/10.1109/63.844502">10.1109/63.844502</a></p>
<p><a id="7">[7]</a> Harnefors, L.; Nee, H. P. “Model-Based Current Control of AC Machines Using the Internal Model Control Method”. IEEE Transactions on Industrial Applications, Vol. 34, No.&nbsp;1, January/February 1998, DOI: <a href="https://doi.org/10.1109/28.658735">10.1109/28.658735</a></p>
<p><a id="8">[8]</a> Akagi, H.; Watanabe, E.; Aredes, M. “Instantaneous power theory and Applications to power conditioning”. Wiley, Chichester (2007)</p>
<p><a id="9">[9]</a> Kazmierkowski, M.P.; Krishnan, R.; Blaabjerg, F. Control in power electronics. Elsevier, Amsterdam (2002)</p>
<p><a id="10">[10]</a> Espina, J.; Arias, A.; Balcells, J.; Ortega, C. “Speed Anti-Windup PI strategies review for Field Oriented Control of Permanent Magnet Synchronous Machines”<a href="https://upcommons.upc.edu/bitstream/handle/2117/9767/05156047.pdf">Link</a></p>
<p><a id="11">[11]</a> IEEE. ” Std. 421.5-2016: IEEE Recommended Practice for Excitation System Models for Power System Stability Studies” DOI: <a href="https://doi.org/10.1109/IEEESTD.2016.7553421">10.1109/IEEESTD.2016.7553421</a></p>


</section>

<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a></main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
        const codeEl = trigger.previousElementSibling.cloneNode(true);
        for (const childEl of codeEl.children) {
          if (isCodeAnnotation(childEl)) {
            childEl.remove();
          }
        }
        return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/CRESYM\.github\.io\/Colib_Quarto\.github\.io\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>Copyright © 2023-2025 Authors of Collaborative Open-Source Dynamic Simulation Library. Content licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC-BY-4.0</a>.</p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
    <a class="nav-link" href="../../../../../about/index.html">
<p>About</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../../contact.html">
<p>Contact</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="https://cresym.eu/privacy-policy/">
<p>Privacy Policy</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../../about/terms.html">
<p>Terms of Reference</p>
</a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/CRESYM/Colib_Quarto.github.io">
      <i class="bi bi-github" role="img">
</i> 
    </a>
  </li>  
</ul>
    </div>
  </div>
</footer>




</body></html>