<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.7.32">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="dcterms.date" content="2024-09-06">

<title>RTE Average phasor voltage source converter HVDC Model</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="../../../../../site_libs/quarto-nav/quarto-nav.js"></script>
<script src="../../../../../site_libs/clipboard/clipboard.min.js"></script>
<script src="../../../../../site_libs/quarto-search/autocomplete.umd.js"></script>
<script src="../../../../../site_libs/quarto-search/fuse.min.js"></script>
<script src="../../../../../site_libs/quarto-search/quarto-search.js"></script>
<meta name="quarto:offset" content="../../../../../">
<script src="../../../../../site_libs/quarto-html/quarto.js" type="module"></script>
<script src="../../../../../site_libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="../../../../../site_libs/quarto-html/popper.min.js"></script>
<script src="../../../../../site_libs/quarto-html/tippy.umd.min.js"></script>
<script src="../../../../../site_libs/quarto-html/anchor.min.js"></script>
<link href="../../../../../site_libs/quarto-html/tippy.css" rel="stylesheet">
<link href="../../../../../site_libs/quarto-html/quarto-syntax-highlighting-37eea08aefeeee20ff55810ff984fec1.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="../../../../../site_libs/bootstrap/bootstrap.min.js"></script>
<link href="../../../../../site_libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="../../../../../site_libs/bootstrap/bootstrap-22946cb634ef6c30ead943afa07a37b9.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script id="quarto-search-options" type="application/json">{
  "location": "navbar",
  "copy-button": false,
  "collapse-after": 3,
  "panel-placement": "end",
  "type": "overlay",
  "limit": 50,
  "keyboard-shortcut": [
    "f",
    "/",
    "s"
  ],
  "show-item-context": false,
  "language": {
    "search-no-results-text": "No results",
    "search-matching-documents-text": "matching documents",
    "search-copy-link-title": "Copy link to search",
    "search-hide-matches-text": "Hide additional matches",
    "search-more-match-text": "more match in this document",
    "search-more-matches-text": "more matches in this document",
    "search-clear-button-title": "Clear",
    "search-text-placeholder": "",
    "search-detached-cancel-button-title": "Cancel",
    "search-submit-button-title": "Submit",
    "search-label": "Search"
  }
}</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN") {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

<link rel="stylesheet" href="../../../../../styles.css">
</head>

<body class="nav-sidebar floating nav-fixed quarto-light">

<div id="quarto-search-results"></div>
  <header id="quarto-header" class="headroom fixed-top">
    <nav class="navbar navbar-expand-lg " data-bs-theme="dark">
      <div class="navbar-container container-fluid">
      <div class="navbar-brand-container mx-auto">
    <a href="../../../../../index.html" class="navbar-brand navbar-brand-logo">
    <img src="../../../../../assets/img/Logo_colib.svg" alt="" class="navbar-logo">
    </a>
  </div>
            <div id="quarto-search" class="" title="Search"></div>
          <button class="navbar-toggler" type="button" data-bs-toggle="collapse" data-bs-target="#navbarCollapse" aria-controls="navbarCollapse" role="menu" aria-expanded="false" aria-label="Toggle navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
  <span class="navbar-toggler-icon"></span>
</button>
          <div class="collapse navbar-collapse" id="navbarCollapse">
            <ul class="navbar-nav navbar-nav-scroll me-auto">
  <li class="nav-item">
    <a class="nav-link" href="../../../../../index.html"> 
<span class="menu-text">Overview</span></a>
  </li>  
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-about" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">About</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-about">    
        <li>
    <a class="dropdown-item" href="../../../../../about/index.html">
 <span class="dropdown-text">About Colib</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/authorGuidelines.html">
 <span class="dropdown-text">Author Guidelines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/codeConduct.html">
 <span class="dropdown-text">Code of Conduct</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/notationAndConventions.html">
 <span class="dropdown-text">Notations and conventions</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/team.html">
 <span class="dropdown-text">Teams and community</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../about/terms.html">
 <span class="dropdown-text">Terms of Reference</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-models" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Models</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-models">    
        <li>
    <a class="dropdown-item" href="../../../../../models/index.html">
 <span class="dropdown-text">All models</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../models/1-SynchronousMachines/index.html">
 <span class="dropdown-text">Synchronous Machines</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../models/2-Loads/index.html">
 <span class="dropdown-text">Loads</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-test-cases" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Test Cases</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-test-cases">    
        <li>
    <a class="dropdown-item" href="../../../../../testCases/index.html">
 <span class="dropdown-text">All test cases</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../testCases/GridFollowing_GridForming_DClink/index.html">
 <span class="dropdown-text">Grid Following - Grid Forming DC link</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../testCases/kundur_two_area_system/index.html">
 <span class="dropdown-text">Kundur two-area system</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item dropdown ">
    <a class="nav-link dropdown-toggle" href="#" id="nav-menu-contribute" role="link" data-bs-toggle="dropdown" aria-expanded="false">
 <span class="menu-text">Contribute</span>
    </a>
    <ul class="dropdown-menu" aria-labelledby="nav-menu-contribute">    
        <li>
    <a class="dropdown-item" href="../../../../../contribute/howTo/index.html">
 <span class="dropdown-text">How to contribute</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../contribute/quartoBasics/index.html">
 <span class="dropdown-text">Quarto Basics</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../../contribute/modelTemplate/index.html">
 <span class="dropdown-text">Model template</span></a>
  </li>  
        <li>
    <a class="dropdown-item" href="../../../../.././contribute/testCaseTemplate/index.qmd">
 <span class="dropdown-text">Test case template</span></a>
  </li>  
    </ul>
  </li>
  <li class="nav-item">
    <a class="nav-link" href="../../../../../contact/index.html"> 
<span class="menu-text">Contact</span></a>
  </li>  
</ul>
          </div> <!-- /navcollapse -->
            <div class="quarto-navbar-tools">
    <a href="https://github.com/CRESYM/Colib_Quarto.github.io" title="" class="quarto-navigation-tool px-1" aria-label=""><i class="bi bi-github"></i></a>
</div>
      </div> <!-- /container-fluid -->
    </nav>
  <nav class="quarto-secondary-nav">
    <div class="container-fluid d-flex">
      <button type="button" class="quarto-btn-toggle btn" data-bs-toggle="collapse" role="button" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">
        <i class="bi bi-layout-text-sidebar-reverse"></i>
      </button>
        <nav class="quarto-page-breadcrumbs" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/index.html">HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/index.html">Voltage Source Converter (VSC)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/index.html">Point-to-Point HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/RTE-RMS-Average-HVDC/index.html">RTE Average phasor voltage source converter HVDC Model</a></li></ol></nav>
        <a class="flex-grow-1" role="navigation" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item" aria-controls="quarto-sidebar" aria-expanded="false" aria-label="Toggle sidebar navigation" onclick="if (window.quartoToggleHeadroom) { window.quartoToggleHeadroom(); }">      
        </a>
    </div>
  </nav>
</header>
<!-- content -->
<div id="quarto-content" class="quarto-container page-columns page-rows-contents page-layout-article page-navbar">
<!-- sidebar -->
  <nav id="quarto-sidebar" class="sidebar collapse collapse-horizontal quarto-sidebar-collapse-item sidebar-navigation floating overflow-auto">
    <div class="sidebar-menu-container"> 
    <ul class="list-unstyled mt-1">
        <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Models</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-1" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-1" class="collapse list-unstyled sidebar-section depth1 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous machines</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-2" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-2" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/Generator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generator</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-3" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-3" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/SM1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Synchronous Machine Model (SM1)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENTPJ/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENTPF/GENTPJ Synchronous Machine with Saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENSAL/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENROU/GENSAL Salient-pole/round-rotor synchronous machine without saturation</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Generator/GENQEC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GENQEC Synchronous Machine with Saturation</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Regulators (AVR) / Exciters (EX)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-4" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-4" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST9C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST9C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEX2A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEX2A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/SCRX/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCRX</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/IEEEX2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEX2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AcRotatingExciter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AcRotatingExciter (submodel)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/DC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">DC1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC8C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC8C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/ST1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ST1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/BBSEX1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">BBSEX1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC7C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC7C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/ExciterAndVoltageRegulator/AC1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">AC1C</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Over/under Excitation Limiters</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-5" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-5" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL5C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL5C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL3C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL4C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL4C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/SCL1C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">SCL1C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/UEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UEL2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/OverUnderExcitationLimiter/OEL2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">OEL2C</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/Governor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Governors (GOV)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-6" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-6" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/IEEEG1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG1 / GovSteam 1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/TGOV3/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV3</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/HYGOV/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HYGOV</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovCT2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovCT2 / GGOV2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/TGOV1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">TGOV1</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/IEEEG2/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">IEEEG2 / GovSteam 2</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GAST/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GAST</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovHydro4/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovHydro4</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/Governor/GovSteamEU/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">GovSteamEU</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Power System Stabilizers (PSS)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-7" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-7" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS2C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS2C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS1A/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS1A</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS6C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS6C</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/1-SynchronousMachines/PowerSystemStabilizer/PSS3C/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">PSS3C</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/2-Loads/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Loads</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-8" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-8" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/ZIPLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">ZIP Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/ExpLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Exponential Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/FDLoad/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Frequency Dependent Load Model</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/2-Loads/Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Motors</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-9" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-9" class="collapse list-unstyled sidebar-section depth3 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/Motor/SimpleMotor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Single-cage induction motor model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/2-Loads/Motor/WECC_Motor/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Induction motor model with rotor flux dynamics</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/3-CompensationAndFACTS/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Compensation and FACTS</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-10" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-10" class="collapse list-unstyled sidebar-section depth2 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/STATCOM/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EMT STATCOM (Grid Following mode)</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/StaticCompensator/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Static Compensator model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/3-CompensationAndFACTS/Capacitors/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Capacitors</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">HVDC</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-11" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-11" class="collapse list-unstyled sidebar-section depth2 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/LCC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Line Commutated Converters (LCC)</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Voltage Source Converter (VSC)</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-12" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-12" class="collapse list-unstyled sidebar-section depth3 show">  
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Point-to-Point HVDC</span></a>
          <a class="sidebar-item-toggle text-start" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-13" role="navigation" aria-expanded="true" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-13" class="collapse list-unstyled sidebar-section depth4 show">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/RTE-RMS-Average-HVDC/index.html" class="sidebar-item-text sidebar-link active">
 <span class="menu-text">RTE Average phasor voltage source converter HVDC Model</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/UPC-EMT-HVDC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Point-to-Point HVDC EMT VSC</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid forming converter (GFM)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-14" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-14" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/UPC-EMT-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic EMT Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/EPRI-GFM-Converter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">EPRI Grid Forming</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFormingConverter/UPC-RMS-GFM-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Generic Phasor Grid Forming Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Grid following converter (GFL)</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-15" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-15" class="collapse list-unstyled sidebar-section depth4 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/L2EP-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">L2EP generic RMS grid following voltage source converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-EMT-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">UPC generic EMT Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item sidebar-item-section">
      <div class="sidebar-item-container"> 
            <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Full-Phasor Grid Following Voltage Source Converter</span></a>
          <a class="sidebar-item-toggle text-start collapsed" data-bs-toggle="collapse" data-bs-target="#quarto-sidebar-section-16" role="navigation" aria-expanded="false" aria-label="Toggle section">
            <i class="bi bi-chevron-right ms-2"></i>
          </a> 
      </div>
      <ul id="quarto-sidebar-section-16" class="collapse list-unstyled sidebar-section depth5 ">  
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorIo/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I0 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorPQ1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-PQ1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
          <li class="sidebar-item">
  <div class="sidebar-item-container"> 
  <a href="../../../../../models/4- HVDC/VSC/GridFollowingConverter/UPC-RMS-GFL-VSC/PhasorI1/index.html" class="sidebar-item-text sidebar-link">
 <span class="menu-text">Phasor-I1 Grid Following Voltage Source Converter</span></a>
  </div>
</li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
      </ul>
  </li>
    </ul>
    </div>
</nav>
<div id="quarto-sidebar-glass" class="quarto-sidebar-collapse-item" data-bs-toggle="collapse" data-bs-target=".quarto-sidebar-collapse-item"></div>
<!-- margin-sidebar -->
    <div id="quarto-margin-sidebar" class="sidebar margin-sidebar">
        <nav id="TOC" role="doc-toc" class="toc-active">
    <h2 id="toc-title">On this page</h2>
   
  <ul>
  <li><a href="#context" id="toc-context" class="nav-link active" data-scroll-target="#context">Context</a></li>
  <li><a href="#model-use-assumptions-validity-domain-and-limitations" id="toc-model-use-assumptions-validity-domain-and-limitations" class="nav-link" data-scroll-target="#model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</a></li>
  <li><a href="#model-description" id="toc-model-description" class="nav-link" data-scroll-target="#model-description">Model description</a>
  <ul class="collapse">
  <li><a href="#dc-transmission-line-and-converters-model" id="toc-dc-transmission-line-and-converters-model" class="nav-link" data-scroll-target="#dc-transmission-line-and-converters-model">DC transmission line and converters model</a></li>
  <li><a href="#hvdc-physical-parts" id="toc-hvdc-physical-parts" class="nav-link" data-scroll-target="#hvdc-physical-parts">HVDC physical parts</a></li>
  <li><a href="#control-parts" id="toc-control-parts" class="nav-link" data-scroll-target="#control-parts">Control parts</a></li>
  <li><a href="#current-limits" id="toc-current-limits" class="nav-link" data-scroll-target="#current-limits">Current limits</a></li>
  <li><a href="#blocking-function" id="toc-blocking-function" class="nav-link" data-scroll-target="#blocking-function">Blocking function</a></li>
  </ul></li>
  <li><a href="#initial-equations" id="toc-initial-equations" class="nav-link" data-scroll-target="#initial-equations">Initial equations</a></li>
  <li><a href="#open-source-implementations" id="toc-open-source-implementations" class="nav-link" data-scroll-target="#open-source-implementations">Open source implementations</a></li>
  <li><a href="#table-of-references" id="toc-table-of-references" class="nav-link" data-scroll-target="#table-of-references">Table of references</a></li>
  </ul>
</nav>
    </div>
<!-- main -->
<main class="content" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default"><nav class="quarto-page-breadcrumbs quarto-title-breadcrumbs d-none d-lg-block" aria-label="breadcrumb"><ol class="breadcrumb"><li class="breadcrumb-item"><a href="../../../../../models/index.html">Models</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/index.html">HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/index.html">Voltage Source Converter (VSC)</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/index.html">Point-to-Point HVDC</a></li><li class="breadcrumb-item"><a href="../../../../../models/4- HVDC/VSC/Point-to-Point-HVDC/RTE-RMS-Average-HVDC/index.html">RTE Average phasor voltage source converter HVDC Model</a></li></ol></nav>
<div class="quarto-title">
<h1 class="title">RTE Average phasor voltage source converter HVDC Model</h1>
</div>



<div class="quarto-title-meta">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Mathilde Bongrain (CRESYM) </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">September 6, 2024</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<section id="context" class="level2">
<h2 class="anchored" data-anchor-id="context">Context</h2>
<p>This average phasor voltage source converter based high voltage DC transmission line (VSC-HVDC) model has been developed by RTE <a href="#1">[1]</a> based on some work done by ENTSOE G-HVDC WP. It gathers most of the features of specific detailed models, while being kept as simple and generic as possible.</p>
</section>
<section id="model-use-assumptions-validity-domain-and-limitations" class="level2">
<h2 class="anchored" data-anchor-id="model-use-assumptions-validity-domain-and-limitations">Model use, assumptions, validity domain and limitations</h2>
<p>It can be used for voltage and transient stability studies by using the link specifications or customer data, when a detailed specific model can’t be used (data isn’t available or can’t be shared).</p>
<p>It can’t be used for studies that look at the DC side behaviour (a simplified DC bus is considered in the model) nor the frequency behaviour (the secondary voltage control isn’t implemented in this model) as the DC link and its interaction with the converter isn’t properly modelled.</p>
<p>Details on the voltage control, reactive power control, active/reactive limits are represented and key for the voltage studies. This model contains UQ and PQ diagrams limitations, current limitations to respect the apparent power constraints and operator-defined PQ limitations.</p>
<p>Additional reactive current injection (<span class="math display">\[I_{q}^{FFC}\]</span>) during fault and current blocking function is also represented in this model for an acurate behaviour during a fault for transient stability studies <a href="#2">[2]</a>.</p>
<p>The modeling choice for HVDC VSC for stability studies is an ongoing active research topic. The fast interaction between AC and DC systems requires changes in the manner in which the modeling and computation of the system is done, both at the DC and the AC side <a href="#3">[3]</a>.</p>
</section>
<section id="model-description" class="level2">
<h2 class="anchored" data-anchor-id="model-description">Model description</h2>
<p>The general structure of the HVDC VSC standard model is this one: <img src="HvdcVSC.svg" class="img-fluid" alt="General view of the HVDC VSC standard model: physical and control connections"></p>
<section id="dc-transmission-line-and-converters-model" class="level3">
<h3 class="anchored" data-anchor-id="dc-transmission-line-and-converters-model">DC transmission line and converters model</h3>
<p>In the AC grid sending-end and receiving-end converters (SEC and REC) of the HVDC system are represented by controlled Thévenin sources. The controllers act on the two voltage sources to provide the prescribed terminal conditions by adjusting the magnitude and frequency of the source voltage. <img src="HVDCVSCACDCConverterView.svg" class="img-fluid" alt="DC and AC sides of the converter"></p>
<p>There is no transformer between the converter and the PCC. The modeling choice is deliberated and is motivated by several reasons:</p>
<ul>
<li>Most of the data (nominal power, nominal voltage ranges, PQ and UQ diagrams) are provided at the PCC. The addition of a transformer makes the limits implementation more complex.</li>
<li>There is no standardized behavior for the tap changer of the transformer.</li>
<li>Reactive power or AC voltage control is done at the PCC. Introducing a transformer demands to compensate for the reactive losses in the control scheme, leading to a more complex and less readable model, without adding a real added value.</li>
</ul>
</section>
<section id="hvdc-physical-parts" class="level3">
<h3 class="anchored" data-anchor-id="hvdc-physical-parts">HVDC physical parts</h3>
<p>The physical parts of the HVDC line consist in two AC/DC converters and a DC line connecting them.</p>
<section id="converters" class="level4">
<h4 class="anchored" data-anchor-id="converters">Converters</h4>
<p>The VSC converter is modelled on the AC side by a current injector with a parallel admittance. It transforms the set points of active and reactive currents <span class="math display">\[I_q^*\]</span> and <span class="math display">\[I_p^*\]</span> and the internal angle given by the HVDC control into a couple of to be injected in the network currents, which are the real <span class="math display">\[I_r\]</span> and imaginary <span class="math display">\[I_i\]</span> values. <img src="HVDCVSCConverterCurrentSourceAdmittance.svg" class="img-fluid" alt="Current injection"></p>
</section>
<section id="dc-link-model" class="level4">
<h4 class="anchored" data-anchor-id="dc-link-model">DC link model</h4>
<p>The DC link model is incorporated into the controller description and not explicitly physically represented. However, the relationships between DC currents and voltages of the receiving-end and sending-end sides are represented by the following figure: <img src="HVDCVSCDCLinkPhysicalModel.svg" class="img-fluid" alt="Electrotechnical components representing the DC side"></p>
<p>Where :</p>
<ul>
<li><span class="math display">\[C_{DC}\]</span> represents the equivalent capacity of the converter ( in <span class="math display">\[F\]</span>)</li>
<li><span class="math display">\[R_{DC}\]</span> represents the resistance of the DC cable (in <span class="math display">\[\Omega\]</span>)</li>
</ul>
</section>
</section>
<section id="control-parts" class="level3">
<h3 class="anchored" data-anchor-id="control-parts">Control parts</h3>
<p>The control is divided into two main functions, each one of them associated to one converter:</p>
<ul>
<li>the part in charge of the DC voltage control (also called Udc Control) and</li>
<li>the part in charge of the active power control (also called P Control).</li>
</ul>
<p>Both parts control the reactive power or the voltage at each converter’s terminal (named U/Q Control).</p>
<section id="active-power-control" class="level4">
<h4 class="anchored" data-anchor-id="active-power-control">Active power control</h4>
<p>It deduces the active current reference <span class="math display">\[I_p^*\]</span> to give to the converter from an active power reference <span class="math display">\[P^*\]</span> and a measure of the active power <span class="math display">\[P\]</span> flowing through the HVDC line thanks to an anti-wind-up proportional integral block. <img src="HVDCVSCPControl.svg" class="img-fluid" alt="P control of the VSC"></p>
<p>The <span class="math display">\[r_{p_{fault}}\]</span> signal is equal to 1 under normal conditions, and is set to zero when the converter is blocked. It comes back at value 1 following a ramp when the converter is unblocked. This allows to model the ramping power recovery after blocking of the converter.</p>
<p>The <span class="math display">\[block\]</span> signal indicates if the converter is blocked (=1) or not. <span class="math display">\[P_{max}\]</span> and <span class="math display">\[P_{min}\]</span> are operating limits (user defined), <span class="math display">\[I_{p_{max}}\]</span> and <span class="math display">\[I_{p_{min}}\]</span> are active power limits of the converter.</p>
<p><span class="math display">\[\Delta P\]</span> is a corrector that allows to adjust the active power of the current converter when the other converter isn’t able to control the DC voltage. It is calculated as follows: <img src="HVDCVSCDeltaP.svg" class="img-fluid" alt="Delta P calculation"></p>
<p>The Switch signal goes to 1 if the active current <span class="math display">\[I_p^*\]</span> reaches its caps (by a matter of DUDC, margin added to increase model stability).</p>
</section>
<section id="dc-voltage-control" class="level4">
<h4 class="anchored" data-anchor-id="dc-voltage-control">DC Voltage Control</h4>
<p>The DC voltage control deduces the active current reference <span class="math display">\[I_p^*\]</span> to give to the converter from a DC voltage reference <span class="math display">\[V_{DC}^*\]</span> and a measure of the DC voltage <span class="math display">\[V_{DC}\]</span>, thanks to an anti-wind-up proportional integral block.</p>
<div class="quarto-figure quarto-figure-center">
<figure class="figure">
<p><img src="HVDCVSCVDCControl.svg" class="img-fluid figure-img"></p>
<figcaption>VDC control of the VSC</figcaption>
</figure>
</div>
<p><span class="math display">\[I_{P_{MAX}}\]</span> is the nominal active current of the DC line (in pu).</p>
<p>NB: if the nominal power <span class="math display">\[S_n\]</span> is assumed equal to nominal active power <span class="math display">\[P_n\]</span>, there is a correspondance between pu and SI units, <span class="math display">\[I_{p_{max}}\]</span> will be equal to 1, and InPu will be equal to <span class="math display">\[I_n^{Pu} = \frac{\sqrt{P_{max}^2 + Q_{max}^2}}{S_n}\]</span>.</p>
</section>
<section id="ac-voltage-control" class="level4">
<h4 class="anchored" data-anchor-id="ac-voltage-control">AC Voltage control</h4>
<p>This part of the control contains the reactive power/AC voltage control loop (Q-Mode or U-Mode). There is one AC voltage control/reactive power control for each converter, as the AC voltage/reactive power is controlled at each terminal of the HVDC line.</p>
<p>In both modes, a reference of the reactive power to be injected to the grid is assessed.</p>
<p><strong>Q-mode:</strong> <img src="HVDCVSCUACControlQmode.svg" class="img-fluid" alt="Q mode of the U AC control of the VSC"></p>
<p><strong>U-mode:</strong> In the AC voltage control the control is ensured by the anti-windup proportional integral block, and contains a deadband and a reactive power droop. <img src="HVDCVSCUACControlUmode.svg" class="img-fluid" alt="U mode of the U AC control of the VSC"></p>
<p><span class="math display">\[Q_{max_{comb}}\]</span> and <span class="math display">\[Q_{min_{comb}}\]</span> are a combinaison of the operational limits, the PQ limits and the UQ limits as follows: <img src="HVDCVSCQMaxMinComb.svg" class="img-fluid" alt="Combinaison of the operational, PQ and UQ limits"></p>
<p>The limits <span class="math display">\[Q_{max}^P\]</span>/<span class="math display">\[Q_{min}^P\]</span> and <span class="math display">\[Q_{max}^U\]</span>/<span class="math display">\[Q_{min}^U\]</span> respectively represent the PQ and UQ diagrams of the link.</p>
<p>Finally, the reactive power is converted into a reactive reference current <span class="math display">\[I_q^*\]</span> by the following control: <img src="HVDCVSCUACControlIqref.svg" class="img-fluid" alt="calculation of the reference reactive current by the U AC control of the VSC"></p>
<p>Where:</p>
<ul>
<li><span class="math display">\[U\]</span> represents the voltage value at the PCC.it is limited to a minimum value to avoid divsion by zero.</li>
<li>The <span class="math display">\[T_Q\]</span> time constant represents the dynamics of the voltage/reactive power control.</li>
<li>The <span class="math display">\[I_q^{FRT}\]</span> represents the additional reactive current in case of fault or overvoltage on the AC side. It very much depends on the AC voltage value and gives a fast response to a large disturbance, giving then priority to the reactive current. It is compliant with the HVDC network code <a href="#4">[4]</a> and RfG <a href="#5">[5]</a> describing the HVDC VSC capability to provide fast fault current (FFC) at a connection point the grid. Reactive current injection during faults helps to both recovering the voltage during faults and to injecting enough current quickly enough for system protections to function reliably.</li>
</ul>
</section>
</section>
<section id="current-limits" class="level3">
<h3 class="anchored" data-anchor-id="current-limits">Current limits</h3>
Active and reactive current limits are calculated in the model depending on the value of <span class="math display">\[I_q^{FRT}\]</span>. By default, the priority is given to the active power control side - i.e no fast reactive current injection (<span class="math display">\[I_q^{FRT}=0\]</span>) - and the limits are given by the following equations:
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[I_{p_{max}} = I_{P_{MAX}}\]</span></p>
<p><span class="math display">\[I_{p_{min}} = -I_{P_{MAX}}\]</span></p>
<p><span class="math display">\[I_{q_{max}} = \sqrt{I_n^2 - I_p^{*2}}\]</span></p>
<p><span class="math display">\[I_{q_{min}} = -I_{q_{max}}\]</span></p>
</div>
<p>where <span class="math display">\[I_n (pu)\]</span> is to total link nominal current.</p>
if the priority is given to the reactive power control side, then the equations are:
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[I_{q_{max}} = I_n\]</span></p>
<p><span class="math display">\[I_{q_{min}} = -I_{q_{max}}\]</span></p>
<p><span class="math display">\[I_{p_{max}} = \sqrt{I_n^2 - I_q^{*2}}\]</span></p>
<p><span class="math display">\[I_{p_{min}} = -I_{p_{max}}\]</span></p>
</div>
</section>
<section id="blocking-function" class="level3">
<h3 class="anchored" data-anchor-id="blocking-function">Blocking function</h3>
<p>When the voltage goes below at certain threshold <span class="math display">\[U_{block}\]</span>, the converter is blocked for a certain duration <span class="math display">\[T_{block}\]</span>. If the voltage gets back into the range <span class="math display">\[[U_{min_{block}}, U_{max_{block}}]\]</span>, it gets unblocked after <span class="math display">\[T_{unblock}\]</span> seconds.</p>
</section>
</section>
<section id="initial-equations" class="level2">
<h2 class="anchored" data-anchor-id="initial-equations">Initial equations</h2>
The initial values of the active and reactive powers <span class="math display">\[P_{SEC}(t=0)\]</span>, <span class="math display">\[Q_{SEC}(t=0)\]</span>, <span class="math display">\[P_{REC}(t=0)\]</span> and <span class="math display">\[Q_{SEC}(t=0)\]</span> at both converters PCC are determined by the power flow calculation, assuming a steady state is achieved. The rest of the initial values of the internal variables can be determined by the following equations:
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p><span class="math display">\[U_{DC}^*(t=0) = 1\]</span></p>
<p><span class="math display">\[P_{SEC}(t=0) = - U_{SEC}(t=0) * I_{p,SEC}(t=0) * \frac{S_n}{Sn^*} \]</span></p>
<p><span class="math display">\[Q_{SEC}(t=0) = U_{SEC}(t=0) * I_{q,SEC}(t=0) * \frac{S_n}{S_n^*} \]</span></p>
</div>
Same equations apply on the REC converter side.
<div style="background-color:rgba(0, 0, 0, 0.0470588); text-align:center; vertical-align: middle; padding:4px 0;">
<p>if <span class="math display">\[ P_{SEC}^*(t=0) &gt; 0 \]</span> then:</p>
<p><span class="math display">\[U_{DC, SEC}(t=0) = 1\]</span> and <span class="math display">\[U_{DC, REC}(t=0) = 1 - R_{DC} * P_{SEC}(t=0)\]</span></p>
<p>else</p>
<p><span class="math display">\[U_{DC, SEC}(t=0) = 1 + R_{DC} * P_{SEC}(t=0)\]</span> and <span class="math display">\[U_{DC, REC}(t=0) = 1 \]</span></p>
<p><span class="math display">\[Q_{SEC}^*(t=0) = - Q_{SEC}(t=0) * \frac{S_n^*}{S_n}\]</span></p>
<p><span class="math display">\[P_{SEC}^*(t=0) = - P_{SEC}(t=0) * \frac{S_n^*}{S_n} \]</span></p>
<p><span class="math display">\[U_{SEC}^*(t=0) = U_{SEC}(t=0) - \lambda *Q_{SEC}(t=0)* \frac{S_n^*}{S_n} \]</span></p>
</div>
<p>The mode of the AC voltage control can be either set to 1 or 0.</p>
</section>
<section id="open-source-implementations" class="level2">
<h2 class="anchored" data-anchor-id="open-source-implementations">Open source implementations</h2>
<p>This model has been successfully implemented in :</p>
<table class="caption-top table">
<thead>
<tr class="header">
<th>Software</th>
<th>URL</th>
<th>Language</th>
<th>Open-Source License</th>
<th>Last consulted date</th>
<th>Comments</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td>Dynawo</td>
<td><a href="https://github.com/dynawo/dynawo/tree/master/dynawo/sources/Models/Modelica/Dynawo/Electrical/HVDC/HvdcVsc">Link</a></td>
<td>modelica</td>
<td><a href="https://www.mozilla.org/en-US/MPL/2.0/">MPL v2.0</a></td>
<td>29/03/2024</td>
<td>No comment</td>
</tr>
</tbody>
</table>
</section>
<section id="table-of-references" class="level2">
<h2 class="anchored" data-anchor-id="table-of-references">Table of references</h2>
<p><a id="1">[1]</a> Q. Cossart, M. Saugier and A. Guironnet, “An Open-Source Average HVDC Model for Stability Studies,” 2021 IEEE Madrid PowerTech, Madrid, Spain, 2021, pp.&nbsp;1-6, doi: 10.1109/PowerTech46648.2021.9495096.</p>
<p><a id="2">[2]</a> A fundamental study on the impact of HVDC lines on transient stability of power systems, Lukas Sigrist; Francisco Echavarren; Luis Rouco; Patrick Panciatici</p>
<p><a id="3">[3]</a> Modeling and control of HVDC grids: A key challenge for the future power system, Jef Beerten; Oriol Gomis-Bellmunt; Xavier Guillaud; Johan Rimez; Arjen van der Meer</p>
<p><a id="4">[4]</a> NC HVDC Commission Regulation (EU) 2016/1447 of 26 August 2016 establishing a network code on requirements for grid connection of high voltage direct current systems and direct current-connected power park modules (Text with EEA relevance) - Articles: 19</p>
<p><a id="5">[5]</a> NC Rfg Commission Regulation (EU) 2016/631 of 14 April 2016 establishing a network code on requirements for grid connection of generators (Text with EEA relevance) - Articles: 20 2 (b) and (c)</p>


</section>

<a onclick="window.scrollTo(0, 0); return false;" role="button" id="quarto-back-to-top"><i class="bi bi-arrow-up"></i> Back to top</a></main> <!-- /main -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
        const codeEl = trigger.previousElementSibling.cloneNode(true);
        for (const childEl of codeEl.children) {
          if (isCodeAnnotation(childEl)) {
            childEl.remove();
          }
        }
        return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp("https:\/\/CRESYM\.github\.io\/Colib_Quarto\.github\.io\/");
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->
<footer class="footer">
  <div class="nav-footer">
    <div class="nav-footer-left">
<p>Copyright © 2023-2025 Authors of Collaborative Open-Source Dynamic Simulation Library. Content licensed under <a href="https://creativecommons.org/licenses/by/4.0/">CC-BY-4.0</a>.</p>
</div>   
    <div class="nav-footer-center">
      &nbsp;
    </div>
    <div class="nav-footer-right">
      <ul class="footer-items list-unstyled">
    <li class="nav-item">
    <a class="nav-link" href="../../../../../about/index.html">
<p>About</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../../contact.html">
<p>Contact</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="https://cresym.eu/privacy-policy/">
<p>Privacy Policy</p>
</a>
  </li>  
    <li class="nav-item">
    <a class="nav-link" href="../../../../../about/terms.html">
<p>Terms of Reference</p>
</a>
  </li>  
    <li class="nav-item compact">
    <a class="nav-link" href="https://github.com/CRESYM/Colib_Quarto.github.io">
      <i class="bi bi-github" role="img">
</i> 
    </a>
  </li>  
</ul>
    </div>
  </div>
</footer>




</body></html>